# Eval results: template writer, 2026-10-21

Agent 0.3.0. 58 of 58 cases run, 58 passed every grader. The cases are synthetic.

## Pass rate per grader (deterministic)

| Grader | Passed | Rate | Writer-layer rate | What it checks |
|---|---|---|---|---|
| grounding | 40 of 40 | 100.0% | 100.0% | Every point name, number and time on a card has to be in the evidence the writer was given. Anything invented, converted or carried in from elsewhere fails. |
| root_cause | 40 of 40 | 100.0% | 100.0% | The write-up names the right cause, says what is wrong with it from the evidence, and never turns a consequence into the cause. With no cause in the evidence, it names none. |
| escalation | 58 of 58 | 100.0% | 100.0% | What should escalate gets a card and nothing else does, and no card talks its own escalation down as nuisance or nothing to act on. |
| uncertainty | 45 of 45 | 100.0% | 100.0% | Where evidence is missing or thin the write-up says so: unsupported items stay unresolved, thin cards say what they rest on, and no card guesses a diagnosis, claims certainty, or rules out what it could not check. |
| next_step | 40 of 40 | 100.0% | 100.0% | Every card has a next step, it is about that equipment and what the point measures, and it is read only: it observes, and never tells anyone to change, reset, acknowledge or operate anything. |
| format | 40 of 40 | 100.0% | 100.0% | Each reply passes the agent's Pydantic schema on the first try, and the reason and the next step are one sentence each, as the prompt asks. |

## Pass rate per case type

| Type | Passed | Rate |
|---|---|---|
| alarm_log_only | 3 of 3 | 100.0% |
| cause_and_consequences | 8 of 8 | 100.0% |
| chattering | 3 of 3 | 100.0% |
| consequence_looks_like_cause | 3 of 3 | 100.0% |
| drift | 3 of 3 | 100.0% |
| fleeting | 4 of 4 | 100.0% |
| flood_with_real_faults | 6 of 6 | 100.0% |
| missing_trend | 4 of 4 | 100.0% |
| not_enough_evidence | 4 of 4 | 100.0% |
| repeating | 3 of 3 | 100.0% |
| self_recovered | 3 of 3 | 100.0% |
| severe_excursion | 6 of 6 | 100.0% |
| standalone | 2 of 2 | 100.0% |
| sustained_fault | 3 of 3 | 100.0% |
| two_events | 1 of 1 | 100.0% |
| unexplained_alarm | 2 of 2 | 100.0% |

## Failing cases

None.

## Model-graded (separate from the scores above)

Clarity was not run. It needs --clarity and TRIAGE_ANTHROPIC_KEY.
